Ударный ток короткого замыкания
===============================

Рассчёт тока
---------------------------

Ударный ток короткого замыкания рассчитывается как:

.. math::

    \begin{bmatrix}
    i_{p, 1}  \\
    \vdots  \\
    i_{p, n}  \\
    \end{bmatrix}
    = \sqrt{2} \left(
    \begin{bmatrix}
    \kappa_{1}  \\
    \vdots  \\
    \kappa_{1}   \\
    \end{bmatrix}
    \begin{bmatrix}
    \underline{I}''_{kI, 1} \\
    \vdots  \\
    \underline{I}''_{kI, n} \\
    \end{bmatrix} +
    \begin{bmatrix}
    \underline{I}''_{kII, 1} \\
    \vdots  \\
    \underline{I}''_{kII, n} \\
    \end{bmatrix} \right)

где :math:`\kappa` - ударный коэффициент.

.. _kappa:

Ударный коэффициент :math:`\kappa`
-------------------------------

В радиальных сетях :math:`\kappa` определяется как:

.. math::

    \kappa = 1.02 + 0.98 e^{-{3}{R/X}}
    
где :math:`R/X` это соотношение эквивалентного сопротивления короткого замыкания :math:`Z_k` в месте повреждения.

В кольцевых сетях стандарт определяет три варианта для расчета :math:`\kappa`: 

- Метод A: Равномерное соотношение R / X
- Метод B: Соотношение R / X в месте короткого замыкания
- Метод C: Эквивалентная частота 

Пользователь может выбирать между методами B и C при выполнении расчета короткого замыкания. Метод C дает наиболее точные результаты
в соответствии со стандартом и поэтому является вариантом по умолчанию. Метод A подходит только для приблизительных расчетов вручную
с низкой точностью и поэтому не реализован в данной программе.

**Метод C: Эквивалентная частота**

Для метода C используется та же формула для :math:`\kappa` что и для радиальных сетей. Однако значение R/X которое является устройством вставки, не является 


**Метод B: Соотношение R/X в месте короткого замыкания**

Для метода B :math:`\kappa` определяется как:

.. math::

    \kappa = [1.02 + 0.98 e^{-{3}{R/X}}] \cdot 1.15

   
и ограничивается в диапазоне :math:`\kappa_{min} < \kappa < \kappa_{max}` в зависимости от уровня напряжения:

.. |kmin| replace:: :math:`\kappa_{min}`
.. |kmax| replace:: :math:`\kappa_{max}`

+-------------+--------+--------+
|Напряжение   | |kmin| | |kmax| |
+=============+========+========+
| < 1 кВ      |        | 1.8    |
+-------------+  1.0   +--------+
| > 1 кВ      |        | 2.0    |
+-------------+--------+--------+
