Термический ток короткого замыкания
===================================
.. _ith:

Расчёт тока
---------------------------

Эквивалентный термический ток рассчитывается как:

.. math::

    \begin{bmatrix}
    \underline{I}_{th, 1} \\
    \vdots  \\
    \underline{I}_{th, n} \\
    \end{bmatrix} =   
    \begin{bmatrix}
    \sqrt{m_1 + n_1} \\
    \vdots  \\
    \sqrt{m_n + n_n} \\
    \end{bmatrix}
    \begin{bmatrix}
    \underline{I}''_{k, 1} \\
    \vdots  \\
    \underline{I}''_{k, n} \\
    \end{bmatrix}

где m и n представляют собой постоянную и переменную составляющие термической нагрузки.

Коэффициенты коррекции m и n
----------------------------

Для токов короткого замыкания вдали от синхронных генераторов коэффициенты задаются как:

.. math::

    n = 1
    m = \frac{1}{2 \cdot f \cdot T_k \cdot ln(\kappa - 1)} [e^{4 \cdot f \cdot T_k \cdot ln(\kappa - 1)} - 1]
    
где :math:`\kappa` - определенный :ref:`здесь <kappa>` пиковый коэффициент, а :math:`T_k` - длительность протекания тока короткого замыкания,
которая может быть задана как параметр при выполнении расчета короткого замыкания.
